# 能源盤點系統｜資料欄位與業務規則彙整

> 版本：2026-10-15 整理（業主提供，2026-10-22 收進 repo；同日附表三依 115-01-23 版逐表核對、補換算係數）
> 用途：ems-admin 改版（`docs/ems-admin-revamp.md`）的需求基礎（資料欄位定義＋檢核規則）
> 適用情境：國軍醫院（契約容量 > 800 瓩之能源用戶，行業別屬「非生產性質行業」）
> ⚠ 本 repo 是 public：原文 §1.2 軍醫局令的承辦人姓名、電話、信箱已刪，只留單位清單。

## 0. 資料來源與版本說明

| 來源 | 內容 | 涵蓋程度 |
|---|---|---|
| 能源用戶辦理節能診斷及訂定節能計畫規定（docx） | 規定全文第一至四點 | 完整 |
| 附件一 節能診斷報告格式（PDF） | 四段、兩張表 | 完整 |
| 附件二 節能計畫格式（PDF） | 一張表 | 完整 |
| 國防部軍醫局令 | 公文資訊 | 完整 |
| 能源查核制度申報表（非生產性質行業）＝附表三 | 前言、一～十一章各表、附錄一、二 | **已逐表核對 115-01-23 版**（2026-10-22；原底稿為申報 111 年資料的舊版） |
| 114–117 年能源用戶訂定節約能源目標及執行計畫規定 | 節電率目標、定義、申報期限 | 重點完整；附件一～四係數細節未取得 |
| 能源署「能源產品單位熱值表」（自 113 年起，114 年修正） | 各能源熱值、公斤油當量定義 | 完整（§6.1） |

> ✅ 附表三已用 115-01-23 版逐表核對（2026-10-22）。核對用檔：能源署公告頁「附件.zip」內 `附表3_非生產性質行業.pdf`（38 頁，可文字擷取），與申報系統公布欄所附「第一點附表三修正規定」PDF 內容逐字相同。law.moea.gov.tw 的下載連結會被 Cloudflare 擋（403），改用 §10 的能源署連結。

## 1. 法源與時程

### 1.1 法規與公文

| # | 名稱 | 日期 | 文號 | 重點 |
|---|---|---|---|---|
| 1 | 能源管理法 第 8、9、12 條 | — | — | 法源 |
| 2 | 能源用戶辦理節能診斷及訂定節能計畫規定 | 115-05-18 | 經能字第 11558001660 號 | 核心；附件一、附件二 |
| 3 | 國防部資源規劃司 函 | 115-05-21 | 國資財物字第 1159909359 號 | 軍醫局令依據 |
| 4 | 國防部軍醫局 令 | 115-05-27 | 國醫管理字第 1155310510 號 | 轉知所屬辦理 |
| 5 | 能源用戶應申報使用能源之種類…（附表一～三修正） | 115-01-23 | 經能字第 11558000090 號 | 醫院適用**附表三** |
| 6 | 114–117 年能源用戶訂定節約能源目標及執行計畫規定 | 114-01-02 | 經能字第 11358040450 號 | 節電率目標、3/31 申報 |

### 1.2 軍醫局令受文單位（僅供參考；院區主檔以現有客戶為準，見 `docs/ems-admin-units.md`）

- 正本（8）：國防醫學大學、國防醫學大學三軍總醫院、國軍高雄總醫院、國軍臺中總醫院、國軍桃園總醫院、國軍花蓮總醫院、國軍左營總醫院、三軍衛材供應處
- 副本（10）：國防醫學大學預防醫學研究所、國防醫學大學衛勤訓練中心、國防醫學大學三軍總醫院松山分院、三軍總醫院北投分院、三軍總醫院基隆分院、三軍總醫院澎湖分院、國軍高雄總醫院屏東分院、國軍臺中總醫院中清分院、國軍桃園總醫院新竹分院、國軍左營總醫院岡山分院

### 1.3 關鍵時程

| 事項 | 期限 | 依據 |
|---|---|---|
| 節能診斷報告＋5 年節能計畫（第一期） | **117-03-31** | 診斷規定第四點 |
| 期限後新納管用戶 | 納管年度次年 3/31 | 同上 |
| 節能診斷週期 | 原則 10 年至少 1 次 | 第三點 |
| 診斷團隊資格文件＋報告保存 | 提報日起 ≥ 5 年 | 附件一第四段 |
| 能源查核申報（前一年資料） | 每年 **1 月底前**；節電執行情形＋節電率 **3/31 前** | 申報方式公告、114–117 規定 |
| 冰水機群組逐時量測資料保存 | ≥ 5 年 | 附表三 表九之一（二） |

## 2. 業務規則（系統檢核邏輯）

**R1 能源用戶判定**：契約用電容量 > 800 瓩；114–117 規定同一商工登記主體所屬電力用戶契約容量合併計算。欄位 `contract_capacity_kw`、`is_energy_user`（自動）。

**R2 排除條件**（任一符合即非能源用戶，需填理由＋佐證）

| 代碼 | 條件 |
|---|---|
| EX01 | 國軍部隊用戶（**業主 2026-10-22 確認：國軍醫院不屬本項排除對象**，必須辦理節能診斷、節能計畫與年度申報） |
| EX02 | 車道及隧道用電用戶 |
| EX03 | 專供軌道車輛牽引用電用戶 |
| EX04 | 港埠裝卸作業用電用戶 |
| EX05 | 廣播電臺用電用戶 |
| EX06 | 專供營繕工程施工用電用戶 |
| EX07 | 臨時用電用戶 |
| EX08 | 依能管法第 16 條第 1 項製作能源使用說明書之新設用戶，核准日起 5 年內（填核准日→自動算到期日） |
| EX09 | 適用電動車充換電設施電價之用戶 |
| EX10 | 取得 ISO/CNS 50001 證書且每年提供有效證書（填效期→到期提醒） |
| EX11 | 其他經中央主管機關認定之用戶 |

**R3 診斷團隊資格**

| 類型 | 代碼 | 條件 |
|---|---|---|
| 法人 | Q-L1 | ≥1 名機械／冷凍空調／電機／化工技師證書全職員工，且 ≥2 名具 >5 年廠務／製程／機電／節能改善經驗＋（能管訓練合格證書或高級電氣技術人員）全職員工，其中 ≥1 名具能管證書 |
| 法人 | Q-L2 | ≥5 名上述經驗＋資格全職員工，其中 ≥3 名具能管證書 |
| 法人 | Q-L3 | 受主管機關委託提供節能減碳輔導服務 |
| 學校或機構 | Q-S1 | 受主管機關委託提供節能減碳輔導服務 |
| 執業技師 | Q-E1 | 執照科別為機械／冷凍空調／電機／化工，且提報日 ≤ 執照到期日 |

**R4 節能改善措施**：設備類別＝照明、動力、電熱、空調、冷凍冷藏、其他；改善作為＝效率提升、維護保養、更換高效率設備或零組件。

**R5 回收年限** = 投資金額 ÷ 節省能源費用（元/年）；節省費用 = 0 → 顯示「無法回收／不適用」。

**R6 必列設備汰換表**（附件一註 2）：螢光燈具 > 2 年、LED 燈具 > 8 年、公用設備 > 10 年、製程設備 > 20 年。以製造年份與提報年度算機齡，超過者強制出現在設備汰換表（不可刪，可補說明）。

**R7 節能計畫納入**：診斷報告回收年限 < 10 年之措施必列入節能計畫（自動帶入、不可刪）；未填預計完工年度 → 備註必填；預計完工年度限提報年度～提報年度+4。

**R8 計畫執行與變更**：併同附表三申報；保留計畫版本紀錄（變更前後、日期、原因）。

**R9 申報表檢核**

| 規則 | 條件 |
|---|---|
| 能管人員人數 | 契約容量 > 100,000 瓩須 ≥2 名，≥1 名自置 |
| 營業規模 | 醫院必填（床） |
| 出租率 | 僅辦公大樓必填 |
| EUI 差異 | 年增減 > 10% 須填原因 |
| 功因 | 合理值 > 95%（低於提示） |
| 變壓器負載率 | 合理 50–75%（範圍外提示） |
| 冰水機群組效率表 | 單一群組冰水主機（含備用機）總容量 ≥ 1,000 冷凍噸必填；當年度新適用用戶得免填 |
| 是否為中小企業 | 表三第 25 欄；公務機關、國防組織填「否」（國軍醫院固定「否」） |
| 合併申報 | 須先以附錄二申請、經濟部同意後，電號才可列入表三「電號資料（含合併申報）」 |
| 表十免填 | N 年度新適用之能源用戶得免填表十 |
| ISO 50001 | 已通過 → 表四之二第 2–5 題免填 |
| PUE 表 | 僅電信／電腦機房類用戶必填 |
| 蒸汽鍋爐自我檢測 | 僅蒸汽鍋爐且非貫流式 |
| 重大使用能源設備 | 陸用燃煤／燃油／燃氣蒸汽鍋爐（不含貫流式） |

## 3. 節能診斷報告（附件一）

**3.0 報告主檔**：DR-00-01 能源用戶名稱（必）、DR-00-02 提報日期（必）、DR-00-03 期別（必）、DR-00-04 保存期限（自動＝提報日+5 年）。

**3.1 一、診斷摘要**（原文：能源用戶（○○）提報節能診斷報告，共包含○項具體節能改善措施，計發掘節能潛力○○○公噸油當量，其中包括節電潛力○○○萬度。）DR-01-02 措施項數（自動＝3.2 筆數+3.3 筆數）、DR-01-03 節能潛力（公噸油當量）、DR-01-04 節電潛力（萬度）。

**3.2 二、設備汰換節能改善措施（18 欄）**
編號｜設備名稱｜廠牌｜型式｜製造年份｜設備容量[容量｜單位]｜數量｜運轉時數(小時)｜年耗能量預估[年耗能量｜單位]｜使用效率評估與改善作法說明｜汰舊換新預期成效[節能率(%)｜年節能量預估[年節能量｜單位]｜節省能源費用(元/年)｜投資金額(元)｜回收年限(年，自動)]
系統另加：設備類別（螢光燈具／LED 燈具／公用設備／製程設備／其他，套 R6）、機齡（自動）、是否強制列入（自動）、是否涉及生產機密、對應設備主檔 ID。
表註：1. 重大製程涉及生產機密者，得由用戶自行辦理診斷。2. 螢光燈具超過 2 年、LED 燈具超過 8 年，公用設備超過 10 年及製程設備超過 20 年，應列於上表。

**3.3 三、操作面節能改善措施（12 欄）**
編號｜措施類型（§7.1）｜措施名稱｜年耗能量預估[年耗能量｜單位]｜使用效率評估與改善作法說明｜操作調整預期成效[節能率(%)｜年節能量預估[年節能量｜單位]｜節省能源費用(元/年)｜投資金額(元)｜回收年限(年，自動)]

**3.4 四、診斷團隊聲明**（原文：本節能診斷報告由能源用戶（○○）洽請○○○、○○○等診斷團隊辦理。診斷團隊之資格（詳本規定第3點第2項）證明文件及診斷報告，由能源用戶留存至少5年（自提報日期起算），供中央主管機關查驗。）欄位：診斷團隊名稱（多筆）、類型、資格代碼、資格證明文件（多檔）、技師執照科別／字號／有效期間（Q-E1，檢核提報日在有效期內）、人員明細子表（姓名、證照別、證號、年資、是否全職）、文件保存到期日（自動）。

## 4. 節能計畫（附件二）

編號｜節能改善措施（由 3.2/3.3 帶入）｜年節能量預估[年節能量｜單位]｜投資金額(元)｜回收年限(年；< 10 必列)｜預計完工年度（提報年度起 5 年內）｜備註（完工年度空白時必填）
系統另加：來源措施 ID、是否強制納入、計畫狀態（規劃中／執行中／已完工／取消）、實際完工日期、對應查核申報措施代碼、版本號／變更日期／變更原因。
表註：1. 節能診斷報告所載回收年限小於 10 年之節能改善措施，均應將執行規劃填列於上表。2. 上表所列節能改善措施如未載明預計完工年度，應於備註欄位說明未導入規劃之原因。

## 5. 能源查核制度申報表－附表三（非生產性質行業）

> **已核對 115-01-23 版**（2026-10-22 逐表核對，原 🔄 標記已全部處理）。各年度通用格式，以「N」表資料年（115 年 1 月申報 114 年資料，N=114）。
> 標「〔新版差異〕」的是相對原底稿（申報 111 年資料版）有變動、已改成新版內容的地方；未標者與新版一致。
> 章節組成：前言、一～十一章、附錄一（節約能源措施代碼表）、附錄二（合併申報申請表）。表十之五、表十之六已刪除（見 5.10）。

**5.0 前言**：>800 瓩列管，可紙本／電子檔／網路申報（網路需上傳簽名用印基本資料）；須由已設置登記之技師或能管人員填寫簽章；法源能管法第 8、9、12 條〔新版差異：增列第 8 條；主管機關改稱能源署〕；114–117 年節電率目標依「114–117 年能源用戶訂定節約能源目標及執行計畫規定」〔新版差異：取代舊版「104–113 年平均年節電率 1%」〕；罰則能管法 21／23／24 條；第 8 點定義 N＝資料年。

**5.1 一、填表人員**：是否已完成技師或能管人員設置登記（是／否）。【是】姓名、單位／職稱、設置登記核准編號、登記日期、聯絡地址、電話／分機、手機、傳真／分機、電子郵件。【否】填表人姓名、單位／職稱、電子郵件、聯絡地址、電話／分機、傳真／分機、手機；未設置原因（複選：原能管員已不在職〔新版差異：不再填原能管員姓名〕→ 現況為 登記辦理中（合格證書文號）／參訓未通過／無符合參訓資格人員／欲委託尚未找到；本年度首次申報；不清楚規定；其他）；後續改善方式（已規劃派員參訓／將委託技師或合格能管人員）。

**5.2 二、其他技師或能管人員（多筆）**：姓名、單位／職稱、設置登記核准編號、登記日期、是否仍執行能源管理業務。（已核對 115-01-23 版，無變動）

**5.3 三、能源用戶基本資料**〔新版差異：欄號重排、電號移出、新增第 25 欄與電號資料表〕：填表日期。
- 總公司：01 名稱、02 統一編號、03 代表人、04 職稱、05 地址。
- 能源用戶：06 用戶編號、07 用戶名稱、08 負責人、09 負責人職稱、10 統一編號、11 用戶分類（醫院）、12 行業編號及分類、13 能源使用地址、14 用戶聯絡地址、15 營業規模（間／床／房；醫院填病床數，必填）、16 員工人數（醫院填陳報衛福部之執業醫事人員總數）、17 全年工作時數、18 總樓地板面積 ㎡（附佐證）、19 總空調使用面積 ㎡、20 總室內停車場面積 ㎡、21 總能源費用 萬元/年、22 營業額 百萬元/年、23 總能源費用占總支出比例 %、24 出租率 %（僅辦公大樓）、**25 是否為中小企業**（新增；公務機關、國防組織填「否」）。
- **電號資料（含合併申報）**（新增表，多筆）：序號、電號、經常契約容量、半尖峰/非夏月契約容量、週六半尖峰契約容量、離峰契約容量、備用契約容量（皆瓩）。舊版第 11 欄「電號」與「合併申報（序號、電號、契約容量）」小表併入此表；合併申報須先依附錄二申請核准。
- 簽名用印：能源用戶印信、能源管理人員、填表人、能源用戶負責人（國防組織用印信）。

**5.4 四、能源查核組織與政策**（已核對 115-01-23 版；僅文字由「貴公司」改「貴能源用戶」、CSR 改 ESG）
- 表四之一（多筆）：類別（管理／推行／執行，三階層須齊全；管理不得兼推行或執行）、姓名、職稱、實際年度工作內容。
- 表四之二：1 是否通過 ISO/CNS 50001（是→驗證機構、證書效期，免答 2–5）；2 高階主管對外發布能源政策聲明（報紙、網站或永續報告書 ESG）；3 定期檢討節能成效並留紀錄；4 採購優先高效率設備；5 員工或供應商節能建議溝通管道；6 是否裝設 EMIS（是→複選：電力、空調、空壓、照明、冷凍冷藏、送排風、給水污水、鍋爐、熱泵、其他）。

**5.5 五、能源使用量**
- 表五之一 熱能（1–12 月，依帳單月份）：燃料油 公秉、液化石油氣 公斤、天然氣 立方公尺、汽油 公升、柴油 公秉；各含總價（元含稅）；總計、平均、供應商名稱、客戶編號。（已核對，無變動）
- 表五之二 電能（每電號一張，1–12 月＋合計＋平均）〔新版差異：契約容量由 1 欄擴為 5 欄〕：編號、電號、契約用電別、戶名、用電地址、行業別；契約容量（經常、半尖峰/非夏月、週六半尖峰、離峰、備用）瓩；最高需量（尖峰、半尖峰/非夏月半尖峰、週六半尖峰、離峰）瓩；用電度數（尖峰、半尖峰/非夏月半尖峰、週六半尖峰、離峰、合計）；轉供度數、功因 %、總電費（元含稅）。申報月份＝帳單載明月份。
- 表五之三 單位能源使用效率因子：照明耗電功率占最高尖峰需量 %、空調耗電功率占最高尖峰需量 %、空調總裝置噸數 USRT（中央空調系統／其他型式：窗箱分離式）、空調夏季最大運轉噸數 USRT（同二類）。（已核對，無變動）
- 表五之四 電能績效自我評比（1–12 月及全年）：N-1／N 年室內樓地板面積、N-1／N 年 EUI（度/㎡）、每季差異 %（增加／減少）、原因。室內面積 = 總樓地板 − 室內停車場；差異 = (N 年 EUI − (N−1) 年 EUI) ÷ (N−1) 年 EUI；> 10% 須說明。（已核對 115-01-23 版：N-1、N 通用年度確認）
- 表五之五 熱能績效自我評比：同上，〔新版差異〕EUI 單位改為「**公斤油當量/㎡**」（舊版為公升油當量/㎡；配合能源統計改以 1 公斤油當量＝10,000 千卡，見 §6.1）。

**5.6 六、能源流程分析**：電能平衡圖（台電電費單總用電度數含轉供、再生能源自用總度數、再生能源回售台電總度數、再生能源總發電量；依設備分類 空調、照明、冷凍冷藏、事務、送排風、給水污水、電梯、其他 → 度/年、%）。熱能平衡圖（燃料別 燃料油、液化石油氣、天然氣、汽油、柴油之熱值 百萬卡/年、占比 %；用途：房間用、三溫暖、溫水游泳池、洗衣房、廚房餐廳、消毒設備、車輛、發電機、其他 → 百萬卡/年、%）。（已核對，無變動）

**5.7 七、建築資料（多筆）**：編號、用戶分類、建築名稱（表九須一致）、建造年份（民國）、地下樓層、地上樓層、建築總樓地板面積 ㎡、屋頂構造、建築入口大門方位。（已核對，無變動）

**5.8 八、電能系統**（已核對，無變動）
- 變壓器規格（多筆）：建築物名稱、變壓器編號、廠牌、製造年份、容量 kVA、型式（乾式／油式／非晶質式）、一次側電壓 kV、二次側電壓 V、迴路名稱、負載概述、效率 %。
- 變壓器運轉值（尖峰抄表）：溫度 ℃、一次側實際電壓 kV、二次側實際電壓 V、二次側最大負載電流 A、功因 %（>95%）、最大負載 kW、負載率 %（50–75%）。負載率 =[(1.732 × 二次側實際電壓 × 負載電流 × 功因 ÷ 1,000) ÷ 變壓器容量] ÷ 功因。
- 功因改善：自動調整器（有／無）、電容器量 kVar。總盤抄表：電壓 kV、電流 A、功因 %、高壓電容器量 kVar。緊急發電機（1–5 台）：編號、容量 kVA、電壓 V。

**5.9 九、使用能源設備**
- 表九之一（一）冰水機群組列表：項次、建築名稱、冰水機群組名稱。（無變動）
- 表九之一（二）群組系統效率（單一群組冰水主機含備用機總容量 ≥ 1,000 RT 必填）：建築、群組、月份、月耗電量 kWh、系統負荷 RTh、效率 kW/RT（= 月耗電 ÷ 月負荷）、〔新版差異〕**備註**（□整月未開主機／□其他＿）。〔新版差異〕註 4 改為每小時量測並記錄主幹管出水溫度、回水溫度、**冰水流量**及冰水主機與附屬設備耗電量；註 3 新增「空調盤迴路僅含冰水主機與附屬設備時，電力計可設於空調盤總迴路」。紀錄保存 ≥ 5 年。
- 表九之一（三）空調設備（13 類：中央空調主機、儲冰槽、冰水泵、冷卻水泵、區域水泵、冷卻水塔、空調箱、小型送風機、箱型冷氣、窗型冷氣、分離式冷氣、空調加熱設備、其他）：建築物名稱、設備名稱、設備編號、廠牌、冰水機群組名稱、型式、有無變頻控制、有無節能標章（箱窗分離式）、能源效率等級（箱窗分離式）、登錄編號（冰水機組能源效率標示）、設備電功率 kW、製造年份、設備容量＋單位、現有數量、運轉時數 h/年、使用能源種類、電壓 V、馬達資料（泵浦風車：效率標準 IE1–IE4、功率 kW、馬力 HP、極數、額定效率 %）。（已核對，無變動）
- 表九之二 照明：建築物名稱、燈具種類（日光燈、省電燈泡、鹵素燈、複金屬燈、高壓鈉燈、高壓水銀燈、LED、其他）、廠牌、照明設備裝設區域、燈管型式、容量規格（如 20W×4）、安定器型式、燈具電功率 W/具、製造年份、現有數量（具）、運轉時數。（已核對，無變動）
- 表九之三 其他系統（已核對，無變動；子類別補列）：1 冷凍冷藏（冷凍設備、冷藏設備、其他）、2 事務設備（個人電腦含顯示器、影印機、飲水機、其他）、3 送排風（停車場排風機、屋頂抽排風機、廚房抽排風機、廁所排風機、其他）、4 給水污水（污水排水、給水、其他）、5 電梯（病床梯、客梯、電扶梯、貨梯、其他）、6 鍋爐（蒸汽、熱水、其他）、7 熱泵（熱泵、熱泵水泵、熱泵輔助加熱器、熱泵儲水槽）、8 壓縮空氣（空壓機、冷凍式乾燥機、吸附式乾燥機、冷卻水泵、冷卻水塔、增壓機）、9 其他（電熱水器、其他）。欄位：建築物名稱、系統／設備名稱、設備編號、廠牌、冰水機群組名稱、型式（鍋爐：貫流式／煙管式／水管式／其他；熱泵：空氣源／水源／地熱源／雙熱源）、有無變頻控制（電梯）、有無電力回生裝置（電梯）、電壓、設備電功率 kW（鍋爐＝送風機額定電功率）、製造年份、設備容量＋單位（鍋爐：公噸/小時或仟卡/小時）、馬達資料（泵浦、風車、電梯必填）、現有數量、運轉時數、使用能源種類。
- 表九之四 系統耗電量彙整（11 系統：空調、照明、冷凍冷藏、事務、送排風、給水污水、電梯、鍋爐、熱泵、壓縮空氣、其他）：設備利用率 % = 年平均運轉容量 ÷ 總容量；全年運轉時數 % = 實際時數 ÷ 8,760。
- 表九之五 重大使用能源設備：系統名稱、設備名稱、操作管理現況（依標準程序／依使用者經驗）、實施設備維護現況（定期／不定期）。
- 表九之六 鍋爐操作概況：鍋爐項次（同表九之三）、構造檢查號碼、種類（蒸汽／熱水／其他）、型式（水管式／煙管式／貫流式／其他）、〔新版差異〕**能源種類**（舊版「燃料種類」）與年度使用量：燃料油 公秉、液化石油氣 公斤、天然氣 立方公尺、柴油 公秉、**電力 度**（新增）；鍋爐容量（公噸/小時 或 百萬千卡/小時）、操作狀態（正常使用中／已無操作／平時不使用設備維修時使用）。
- 表九之七 蒸汽鍋爐自我檢測（蒸汽鍋爐且非貫流式；1–12 月）：最末排氣溫度 ℃（每日量測取月平均）、超標原因（維修換裝試車調校／燃料置換調整中／爐體破損／熱交換設備破管／燃控設備或元件損壞／其他）；排氣含氧量 %（每週量測取月平均）、超標原因（維修換裝試車調校／燃料置換調整中／爐體破損／連續非常態低載運轉／風門連桿元件鬆脫毀損／其他）。（已核對，無變動）
- 表九之八 資料中心 PUE（僅電信／電腦機房類用戶）：建築、樓層、UPS 類型（UPS／SMR）、容量 kVA、數量、平均效率 %、基礎設施年用電 (a)、資訊設備年用電 (b)、PUE = (a+b) ÷ b、環境溫度設定 ℃、資訊設備電力量測位置（UPS(SMR) 輸入／輸出、PDU 輸出、其他）、是否裝 PUE 監測儀表。（已核對，無變動）

**5.10 十、節約能源目標及執行計畫達成情形（N 年）**〔新版差異：本章只剩表十之一～十之四〕
- 表十之一 已執行節約能源改善方案具體成效分析：項次、措施來源（□跨年度成效／□N 年度計畫）、措施代碼（附錄一，§7.7）、能源種類（單選：電力 度、燃料油 公秉、液化石油氣 公斤、天然氣 立方公尺、汽油 公升、柴油 公秉）、已執行措施；執行計畫說明（實施區域、施行對象、具體作法）、改善前／後狀況；執行計畫期間（年月～年月，最多 12 個月）；數值來源與單位說明；節能量公式(1) 全年總耗能 × 提升效益% × 認列月數比例%、(2) Σ(功率 × 台數 × 運轉時數 × 負載率或使用率 × 認列月數比例) 改善前 − 改善後、(3) 文字；本項措施總節能量；節約金額 ＝ 節約能源量 × 平均能源購買單價（＋其他效益說明）；實際投資金額（設備：功率或容量 × 單價 × 台數；其他費用）。能源管理措施須保存文件或執行紀錄。N 年度新適用用戶得免填表十。
- 表十之二 執行成效：項次、措施來源、措施代碼、已執行措施、執行計畫期間、節能效益金額 千元、投資金額 千元、效益計算期間（起月、迄月）、抑低尖峰需量 瓩、節約能源量（電力 度、燃料油 公秉、液化石油氣 公斤、天然氣 立方公尺、汽油 公升、柴油 公秉）、合計。（已核對，無變動）
- 表十之三 需量反應與再生能源之節電量換算〔新版差異：舊版「（一）節約熱能措施」表與熱能換算電力係數已刪除，原（二）（三）改為（一）（二）〕：
  - （一）需量反應負載管理相關措施及電力交易平台方案（1–12 月）：月份、台電電號、措施名稱、方案細項（代號 a–o，§7.8）、實際抑低量 瓩、抑低時數、認列節電量 = 抑低量 × 時數；合計。實際抑低量須有台電佐證；參與日前輔助服務須附聚合商月報與「調度執行績效彙總表」。
  - （二）再生能源自發自用（多筆）：序號、再生能源種類（太陽能／地熱能／風力／其他）、設置登記電號（併聯電號）、設置區域、設置時間（驗收竣工日，附證明）、裝置容量 瓩、年發電量 度、回售台電電量 度、自發自用認列節電量 度（每項限認列一年；回售部分不可認列）。
- 表十之四〔新版差異：由舊版「平均年節電率」(a)～(g) 計算表改為「**年度用電量計算**」，表內不再計算節電率〕：N 年全年實際用電量（＝列管電號 1–12 月電費單度數 ＋ 表十之三（二）自發自用認列節電量）；可扣除用電量（可複選，各填度數並附用印佐證）：1 N 年啟用之新建築、2 N 年啟用之新設備、3 運輸軌道牽引、4 具安全考量之用電區域（如醫療安全需求）、5 工程施作區域、6 配合 N 年新法規增加之用電、7 電動車充換電設施、8 依能管法第 16 條能源使用說明書經核准範疇之用電（核准日起 5 年內；填核准日期及文號）。
- 表十之五（未達 1% 說明及改善計畫）：**已刪除**（已核對 115-01-23 版）。
- 表十之六（歷年平均年節電率總表）：〔新版差異〕**已刪除**（舊稿保留，現已刪）。年度節電率、平均年節電率改依 114–117 規定計算（§6），申報表不再提供計算欄。

**5.11 十一、N+1 年節約能源目標及執行計畫**（已核對 115-01-23 版：本章保留；與附件二節能計畫最接近，資料應能直接帶入）
- 表十一之一 規劃節約能源措施執行計畫表：結構同表十之一（措施來源改為 □跨年度成效／□N+1 年度計畫；「已執行」改「預計執行」；金額為估算），含執行計畫所需人力、經費及節能量估算。
- 表十一之二 規劃節約能源措施暨節能量預估情形：結構同表十之二（預計執行計畫期間、節能效益金額、投資金額、效益計算期間、抑低尖峰需量、各能源預估節約量）。
- 表十一之三 規劃需量反應與再生能源自發自用之節電量換算：結構同表十之三（一）（二），DR 欄位為「預估抑低量」。
- 表十一之四〔新版差異：新增確認；舊稿未列〕**年度用電量估算**：□沿用 N 年全年實際用電量；可扣除用電量（可複選）：1 N+1 年啟用之新建築、2 新設備、3 軌道牽引、4 工程施作區域、5 電動車充換電設施、6 能管法第 16 條核准範疇（無「安全考量區域」與「新法規」兩項）；或 □其他估算方式（須附估算說明）。

**5.12 附錄**〔新版差異：附錄改為兩個〕
- 附錄一 節約能源措施代碼表：見 §7.7。
- 附錄二 合併申報申請表（新增）：申請日期、填表人、聯絡電話；主申報（用戶編號、用戶名稱、台電電號、電號戶名、能源使用地址、申請單位、申請理由）；合併申報（同欄位，多筆）；佐證資料（電費單、單線圖、現場照片、衛星圖、平面圖）；用印簽章。適用條件：同址多電號；相鄰不同地址且用電無法分割；同戶名電動車充換電設施依區域原則。

## 6. 節電率目標與公式

| 對象 | 平均年節電率目標 |
|---|---|
| 公司全體契約容量 801～10,000 瓩 | 1% |
| > 10,000 瓩 | 1.5% |
| 國營事業 | 1.5% |

年度節電量：實施日次月起算最多 12 個月。年度用電量 = 購電 + 自發 − 售電（附表三表十之四：電費單度數 + 再生能源自發自用認列節電量 − 可扣除項）。年度節電率 = 節電量 ÷ (節電量 + 用電量)。平均年節電率 = (累計節電量 + 前期超額節電量) ÷ (累計節電量 + 累計用電量)。每年 3/31 前申報。

換算：回收年限 = 投資 ÷ 年節省費用；EUI 電 = 年用電度數 ÷ (總樓地板 − 室內停車場)；EUI 熱 = 年熱能（**公斤油當量**）÷ 室內面積；冰水效率 = kWh ÷ RTh；PUE = (a+b)/b；能源費用比例 = 總能源費用 ÷ 總支出；需量反應節電量 = kW × h；1 USRT = 3,024 kcal/hr；熱能／油當量換算見 6.1。

### 6.1 能源熱值與公噸油當量換算係數

來源：經濟部能源署「能源產品單位熱值表（僅供能源統計使用）」**自 113 年起適用、114 年修正熱值**（能源統計專區發布）。表註：1 公斤油當量（kgOE）＝ 10,000 千卡；能源統計已不再發布「公升油當量」。據此 **1 公噸油當量（TOE）＝ 10,000,000 千卡（10⁷ kcal）**。

| 代碼 | 能源 | 申報單位 | 淨熱值（千卡／單位） | 公噸油當量／申報單位 | 熱值修正年 |
|---|---|---|---|---|---|
| E01 | 電力（消費面） | 度 | 860 | 0.000086（＝0.86 TOE／萬度） | 107 年（物理熱值） |
| E02 | 燃料油 | 公秉 | 9,320,000（9,320／公升） | 0.932 | 114 年 |
| E03 | 液化石油氣 | 公斤 | 約 10,832（5,958／公升 × 1.818 公升／公斤） | 0.0010832 | 114 年（熱值）；公斤↔公升換算見註 |
| E04 | 天然氣 | 立方公尺 | NG1 8,107；NG2 8,755（消費面） | NG1 0.0008107；NG2 0.0008755 | 113 年新增 NG1／NG2 |
| E05 | 汽油（車用） | 公升 | 7,520 | 0.000752 | 114 年 |
| E06 | 柴油 | 公秉 | 8,629,000（8,629／公升） | 0.8629 | 114 年 |

註：
1. 液化石油氣熱值表只給「公升」；附表三用「公斤」。公斤↔公升取能源署 112 年版熱值表註 1「1 公斤 ＝ 1.818 公升（一般，自 83 年起）」（車用 1.867）。113 年版沒有列這條換算，使用前要再確認。
2. 天然氣分 NG1、NG2 兩項（消費面），熱值表沒寫哪一種適用哪類用戶，要再確認院方瓦斯是哪一種（§9）。
3. 熱值表註明「僅供能源統計使用，不建議用於其他用途」。附件一診斷摘要的「節能潛力（公噸油當量）」要用哪一套係數，診斷規定沒有寫明（§9）。
4. 舊版附表三（申報 111 年資料）表十之三的熱能換算電力係數用的是舊熱值：燃料油 9,600／公升、液化石油氣 6,635／公升 × 1.818、天然氣 9,000／立方公尺、汽油 7,800／公升、柴油 8,400／公升、電力 860／度。新版附表三已整段刪除這組係數，所以不要再沿用。
5. 熱能平衡圖（第六章）的「百萬卡／年」＝ 使用量 × 上表熱值 ÷ 10⁶。

## 7. 選項代碼

- 7.1 措施類型（系統內部分類，用於附件一／二）：設備類別 C01 照明、C02 動力、C03 電熱、C04 空調、C05 冷凍冷藏、C06 其他；改善作為 A01 能源效率提升、A02 維護保養、A03 更換高效率設備或零組件、A04 操作調整。申報附表三表十／十一時，措施代碼一律改用 7.7 的官方代碼。
- 7.2 能源種類：E01 電力 度、E02 燃料油 公秉、E03 液化石油氣 公斤、E04 天然氣 立方公尺、E05 汽油 公升、E06 柴油 公秉、E99 其他。
- 7.3 電能用途：空調、照明、冷凍冷藏、事務、送排風、給水污水、電梯、其他。
- 7.4 熱能用途：房間用、三溫暖、溫水游泳池、洗衣房、廚房餐廳、消毒設備、車輛、發電機、其他。
- 7.5 設備大類：見 5.9。
- 7.6 其他：變壓器型式 乾式／油式／非晶質式；馬達 IE1–IE4；鍋爐種類 蒸汽／熱水／其他；鍋爐型式 水管式／煙管式／貫流式／其他；熱泵 空氣源／水源／地熱源／雙熱源；鍋爐操作狀態；操作管理現況；維護現況；再生能源 太陽能／地熱能／風力／其他；UPS／SMR；查核組織 管理／推行／執行；營業規模單位 間／床／房；冰水效率表備註 整月未開主機／其他。
- 7.7 節約能源措施代碼（附表三附錄一；已核對 115-01-23 版）：代碼 ＝ 系統類別碼（1 碼）＋ 設備類別碼（1 碼）＋ 節能方法碼（2 碼），例：中央空調主機汰舊換新 AA06、冷凍設備加裝變頻 FA20、照明採用電子式安定器 LG06、設置空調節能監控系統 AA07、鍋爐調降空燃比 OA08。
  - 系統／設備類別：**A 空調**（A 中央空調主機、B 儲冰槽、C 冰水泵、D 冷卻水泵、E 區域水泵、F 冷卻水塔、G 空調箱、H 小型送風機、I 箱型冷氣、J 窗型冷氣、K 分離式冷氣、L 空調加熱設備、M 其他）；**L 照明**（A 日光燈、B 省電燈泡、C 鹵素燈、D 複金屬燈、E 高壓鈉燈、F 高壓水銀燈、G 電子安定器、H 自然採光、I 控制開關、J 其他）；**F 冷凍冷藏**（A 冷凍、B 冷藏、C 其他）；**R 事務**（A 個人電腦、B 影印機、C 飲水機、D 其他）；**B 送排風**（A 停車場排風機、B 屋頂抽排風機、C 廚房抽排風機、D 廁所排風機、E 其他）；**W 給水污水**（A 污水排水、B 給水、C 其他）；**E 電梯**（A 病床梯、B 客梯、C 電扶梯、D 貨梯、E 其他）；**O 其他設備**（A 蒸汽鍋爐、B 電熱水器、C 熱泵熱水系統、D 製程、E 其他）；**P 電力系統**（A 供電負載、B 變壓器、C 功因改善進相電容器、D 緊急發電機）。
  - 節能方法：00 能源管理、01 系統整合、02 可停電力、03 負載需量調整、04 新設或增設、05 設備改善、06 汰舊換新、07 增設監控系統控制、08 操作調整、09 保養維修、10 廢棄物利用、11 熱回收、12 水回收、20 採用變頻器、21 增設儲冰系統、22 加強保溫、23 外氣冷房、24 溫度合理調整與控制、25 台數控制、26 採用熱泵加熱系統、27 加強散熱效果、31 採用電子安定器、32 採用調光電子安定器、33 採用省電燈泡、34 採用高效率三波長燈管、35 採用高效率光源、36 採用時間開關、37 採用照度開關、38 採用紅外線開關、39 採用二線式照明控制開關、40 採用自然採光、51 採用太陽能電池、52 採用隔熱貼紙、53 採用液晶顯示器、54 採用省電模式、61 契約容量合理化調整、62 採用功因調整器、63 採用電壓調整器、99 其他節能措施。
- 7.8 需量反應方案代號（表十之三／十一之三（一））：計畫性調整用電措施 a 月選 8 日型、b 日選時段型；即時性調整用電措施 c 保證反應型、d 彈性反應型；需量競價措施 e 經濟型、f 可靠型、g 聯合型；智慧型調整用電措施 h 校園空調型；需量反應參與日前輔助服務 i 即時備轉容量、j 補充備轉容量、k 調頻備轉容量；l 儲冷式空調系統離峰用電措施；再生能源義務用戶儲能調整用電措施 m 義務時數型、n 累進回饋型；o 其他（自填）。

## 8. 跨表資料關聯

```
[單位/院區主檔] ─┬─ [電號] ─── 表三 電號資料（5 種契約容量）、表五之二 電能使用量（月）
                 ├─ [建築] ─── 表七 ──┬─ 表九之一~九之三 設備清冊（=設備主檔）
                 │                    └─ 表八 變壓器
                 ├─ [人員] ─── 一、二（能管員）、表四之一
                 └─ [節能診斷報告] ─┬─ 診斷團隊
                                    ├─ 設備汰換措施 ←─ 設備主檔（R6）
                                    ├─ 操作面措施
                                    └─→ [節能計畫]（回收 < 10 自動帶入）
                                           └─→ 表十一 N+1 計畫 → 完工 → 表十之一／十之二 ＋ 表十之三 ＋ 表十之四 → 節電率（§6，系統自算）
```

1. 設備只建一次檔：表九清冊＝設備主檔，診斷報告從主檔挑設備帶入。
2. 一條措施從頭追到尾：同一措施 ID 貫穿診斷 → 計畫 → 表十一 → 表十；申報用措施代碼依 §7.7。
3. 所有表以資料年 N 參數化。
4. 佐證文件（使用執照、台電佐證、再生能源佐證、技師證書、ISO 證書、能源使用說明書核准函、合併申報核准）記上傳日與到期日。
5. 能源署申報系統的節能診斷提報區提供「下載所有設備資料」與「使用年限達應辦理節能診斷之設備清單」，清單內每筆都要評估上傳、不可刪。推定資料來自已申報的表九設備，所以表九設備資料要跟主檔一致，否則系統帶出的清單會跟本系統 R6 對不上。

## 9. 待確認事項

1. ~~國軍醫院是否屬「國軍部隊用戶」排除對象~~ → **已確認（業主 2026-10-22）**：國軍醫院不屬 EX01「國軍部隊用戶」排除對象，必須辦理節能診斷、節能計畫與年度申報。
2. 各院區契約容量是否合併計算（影響 1% 或 1.5%）。
3. ~~最新版附表三逐欄核對~~ → **已完成（2026-10-22，115-01-23 版）**，差異已寫入 §5。
4. 節約熱能改填哪張表 → 新版附表三已刪除「節約熱能換算電力」表，熱能節約量只在表十之一／十之二（十一之一／十一之二）的各燃料欄申報。**仍待確認**：114–117 規定是否還允許熱能節約量計入年度節電量（附件原文未取得）。
5. ~~公噸油當量換算係數~~ → **已取得**（§6.1）。仍待確認三件事：(a) 天然氣用 NG1 還是 NG2；(b) 液化石油氣的公斤↔公升換算 1.818 在 113 年版熱值表是否仍適用；(c) 附件一「節能潛力（公噸油當量）」是否就用能源統計熱值表（表上註明僅供統計）。
6. 114–117 規定附件一～四原文（law.moea.gov.tw 會擋自動下載，需人工下載）。
7. ISO 50001 證書到期提醒。
8. 民國年／西元年統一（各表皆民國年）。
9. 能源署申報系統匯入範本 → **查無公開範本**（2026-10-22）。已查：申報系統首頁公布欄、相關法規頁、節能診斷專區（ea03 EnerPlan）、能源署 115-01-23 公告附件、公布欄的「後續申報流程」說明。結果如下：
   - 附表三年度申報只有線上逐欄填寫，加上紙本或電子檔申報（公告只附 PDF 格式表），沒有公開 CSV／Excel 匯入格式。
   - 節能診斷／節能計畫提報流程有兩個登入後才有的功能：「設備清單下載」，以及節能計畫「匯出 → 填預計完工年度 → 匯入」。檔案格式只有登入後才看得到，需要院方用能源查核帳號登入，下載一份樣本給我們。
   - 因此本系統的產出先以「對照附表三格式的 xlsx／列印稿，供人工轉填」為目標；節能計畫匯入檔要等拿到樣本才能對齊。
   - 2026-10-22 補查（第 28 項）：xlsx 原檔仍未公開，但能源署說明會簡報與「後續申報流程」簡報有節能計畫表與設備清單的範例和系統畫面截圖，欄位名稱與順序已據此對齊，見 `docs/energy-plan-import-format.md`。
10. 現有 16 個院所帳號中，有 5 個是榮總體系，不在軍醫局令名單內；另有 7 個軍醫局令單位還沒有看板／帳號（詳 `docs/ems-admin-units.md`）。這些單位要不要開帳號、榮總院所要不要納入本次三類填報，待業主決定。

## 10. 參考來源

- [能源署公告：修正附表一、二、三（115-01-23）](https://www.moeaea.gov.tw/ECW/populace/news/Board.aspx?kind=3&menu_id=57&news_id=34353)
- [同上公告附件.zip（內含附表3_非生產性質行業.pdf，本文件核對用）](https://www.moeaea.gov.tw/ECW/populace/news/wHandNews_File.ashx?file_id=29036)
- [申報系統公布欄：第一點附表三修正規定 PDF（與 zip 內容相同）](https://ea01.moeaea.gov.tw/e0406/02/UpSysFile/Announcement/358/origin/26282fe9-2e45-4d2b-a35e-04dd103b9c17.pdf)
- [附表三 PDF－最新版（law.moea.gov.tw，自動下載會被擋）](https://law.moea.gov.tw/Download.ashx?FileID=192380&id=GL000396&type=LAW)
- [附表三－舊版（原底稿）](https://www.moeaea.gov.tw/ECW/populace/news/wHandNews_File.ashx?file_id=23091)
- [申報種類數量項目效率期間及方式 條文](https://www.moeaea.gov.tw/ECW/populace/news/wHandNews_File.ashx?file_id=29035)
- [115 年修正草案總說明及對照表（含各表修正說明）](https://gazette.nat.gov.tw/EG_FileManager/eguploadpub/eg031198/ch04/type3/gov31/num4/images/BB.pdf)
- [115 年公告附件（附表一全文）](https://gazette.nat.gov.tw/EG_FileManager/eguploadpub/eg032016/ch04/type1/gov31/num6/images/Eg01.pdf)
- [114–117 年節約能源目標及執行計畫規定](https://law.moea.gov.tw/LawContent.aspx?id=GL001792)
- [能源產品單位熱值表（自 113 年起，114 年修正）－能源署能源統計專區](https://www.esist.org.tw/api/files/m_%E8%83%BD%E6%BA%90%E7%94%A2%E5%93%81%E5%96%AE%E4%BD%8D%E7%86%B1%E5%80%BC.pdf)
- [能源產品單位熱值表（112 年版，含液化石油氣公斤↔公升換算註）](https://www.esist.org.tw/api/files/A4-02.%E8%83%BD%E6%BA%90%E7%94%A2%E5%93%81%E5%96%AE%E4%BD%8D%E7%86%B1%E5%80%BC%E8%A1%A8(112).pdf)
- [能源產品單位熱值表（能源署網站舊版，含公升油當量欄）](https://www.moeaea.gov.tw/ecw/main/content/wHandMenuFile.ashx?file_id=1502)
- [非生產性質行業能源查核申報系統](https://ea01.moeaea.gov.tw/e0406/02/)
- [申報系統公布欄：節能診斷規定後續申報流程（設備清單下載、節能計畫匯出／匯入）](https://ea01.moeaea.gov.tw/e0406/02/UpSysFile/Announcement/364/origin/eac99229-ee7d-4c29-b59d-58352e94fbb4.pdf)
- [節能診斷專區](https://ea03.moeaea.gov.tw/e0405/01/EnerPlan)
